<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Shijiazhuang Hebei CHN CSWD WMO#=536980
  2024-03-16
  00:57:11
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.03.16 00:57</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Shijiazhuang Hebei CHN CSWD WMO#=536980</b></p>
<p>Simulation Timestamp: <b>2024-03-16
  00:57:11</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-03-16
    00:57:11</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      223.91</td>
    <td align="right">      450.80</td>
    <td align="right">      792.29</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      223.91</td>
    <td align="right">      450.80</td>
    <td align="right">      792.29</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      537.06</td>
    <td align="right">     1081.27</td>
    <td align="right">     1900.35</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      537.06</td>
    <td align="right">     1081.27</td>
    <td align="right">     1900.35</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      496.70</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      282.61</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">      214.08</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       82.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       14.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       65.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       48.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       12.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      141.31</td>
    <td align="right">       82.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">       82.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       14.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       65.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       48.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       12.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">       82.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">       14.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">       18.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - CONFERENCE - CZ4-8</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - CORRIDOR - CZ4-8</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - ELEC/MECHROOM - CZ4-8</td>
    <td align="right">        8.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8</td>
    <td align="right">       17.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - CONFERENCE - CZ4-8</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - CORRIDOR - CZ4-8</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">189.1-2009 - OFFICE - ELEC/MECHROOM - CZ4-8</td>
    <td align="right">        2.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">       12.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      232.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       94.61</td>
    <td align="right">      292.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      173.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      500.00</td>
    <td align="right">      292.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      132.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       53.83</td>
    <td align="right">      166.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       98.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      284.49</td>
    <td align="right">      166.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     141.308</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     141.308</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     141.308</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     141.308</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      912.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     5159.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-03-16
    00:57:11</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.03.16 00:57</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Shijiazhuang Hebei CHN CSWD WMO#=536980</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       38.03</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      114.42</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       81.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      361.88</td>
    <td align="right">       52.01</td>
    <td align="right">      128.93</td>
    <td align="right">       52.01</td>
    <td align="right">      128.93</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      361.88</td>
    <td align="right">       52.01</td>
    <td align="right">      128.93</td>
    <td align="right">       52.01</td>
    <td align="right">      128.93</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       37.16</td>
    <td align="right">        5.57</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       10.27</td>
    <td align="right">       10.72</td>
    <td align="right">       10.09</td>
    <td align="right">        0.00</td>
    <td align="right">       14.41</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       10.27</td>
    <td align="right">       10.72</td>
    <td align="right">       10.09</td>
    <td align="right">        0.00</td>
    <td align="right">       14.41</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      206.86</td>
    <td align="right">        0.17</td>
    <td align="right">      102.84</td>
    <td align="right">       51.84</td>
    <td align="right">       52.01</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      206.86</td>
    <td align="right">        0.17</td>
    <td align="right">      102.84</td>
    <td align="right">       51.84</td>
    <td align="right">       52.01</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        8.53</td>
    <td align="right">        0.00</td>
    <td align="right">        9.94</td>
    <td align="right">        0.00</td>
    <td align="right">       14.29</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        8.53</td>
    <td align="right">        0.00</td>
    <td align="right">        9.94</td>
    <td align="right">        0.00</td>
    <td align="right">       14.29</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      496.70</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       50.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      186.05</td>
    <td align="right">        1.00</td>
    <td align="right">       52.17</td>
    <td align="right">        0.00</td>
    <td align="right">        3.72</td>
    <td align="right">        3.72</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.56</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       49.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      181.31</td>
    <td align="right">        1.00</td>
    <td align="right">       25.59</td>
    <td align="right">        0.00</td>
    <td align="right">        3.72</td>
    <td align="right">        3.72</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.56</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       49.57</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      181.31</td>
    <td align="right">        1.00</td>
    <td align="right">       25.75</td>
    <td align="right">        0.00</td>
    <td align="right">        3.72</td>
    <td align="right">        3.72</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.56</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       50.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      183.65</td>
    <td align="right">        1.00</td>
    <td align="right">       51.84</td>
    <td align="right">        0.00</td>
    <td align="right">        1.86</td>
    <td align="right">        1.86</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       49.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      180.14</td>
    <td align="right">        1.00</td>
    <td align="right">       25.92</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       49.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      180.14</td>
    <td align="right">        1.00</td>
    <td align="right">       25.92</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       33.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      122.37</td>
    <td align="right">        1.00</td>
    <td align="right">       25.42</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">     12.5938</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">      164.51</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      601.72</td>
    <td align="right">        1.00</td>
    <td align="right">      129.27</td>
    <td align="right">        0.00</td>
    <td align="right">       15.79</td>
    <td align="right">       15.79</td>
    <td align="right">     12.4414</td>
    <td align="right">        3.04</td>
    <td align="right">      3.4500</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      496.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1816.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">      361.88</td>
    <td align="right">        0.00</td>
    <td align="right">       37.16</td>
    <td align="right">       37.16</td>
    <td align="right">     11.3781</td>
    <td align="right">        5.64</td>
    <td align="right">      5.7797</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      282.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1033.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">      206.86</td>
    <td align="right">        0.00</td>
    <td align="right">       17.65</td>
    <td align="right">       17.65</td>
    <td align="right">     10.8856</td>
    <td align="right">        8.96</td>
    <td align="right">      6.9413</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      214.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      783.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      155.02</td>
    <td align="right">        0.00</td>
    <td align="right">       19.51</td>
    <td align="right">       19.51</td>
    <td align="right">     12.0281</td>
    <td align="right">        3.78</td>
    <td align="right">      4.2463</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">ZONE 1</td>
    <td align="right">       50.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8</td>
    <td align="right">ZONE 1</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.56</td>
    <td align="right">      6.8889</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE 2</td>
    <td align="right">       49.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8</td>
    <td align="right">ZONE 2</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.56</td>
    <td align="right">      6.8889</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE 3</td>
    <td align="right">       49.57</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8</td>
    <td align="right">ZONE 3</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.56</td>
    <td align="right">      6.8889</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE 4</td>
    <td align="right">       50.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">ZONE 4</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE 5</td>
    <td align="right">       49.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">ZONE 5</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE 6</td>
    <td align="right">       49.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">ZONE 6</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE 7</td>
    <td align="right">       33.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">189.1-2009 - OFFICE - CONFERENCE - CZ4-8</td>
    <td align="right">ZONE 7</td>
    <td align="right">     12.5938</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AM</td>
    <td align="right">      100.12</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">189.1-2009 - OFFICE - CONFERENCE - CZ4-8</td>
    <td align="right">AM</td>
    <td align="right">     12.5938</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CD</td>
    <td align="right">       15.47</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">189.1-2009 - OFFICE - CORRIDOR - CZ4-8</td>
    <td align="right">CD</td>
    <td align="right">      4.8438</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HP</td>
    <td align="right">       24.14</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">189.1-2009 - OFFICE - ELEC/MECHROOM - CZ4-8</td>
    <td align="right">HP</td>
    <td align="right">     14.5313</td>
    <td align="right">        0.00</td>
    <td align="right">      2.9063</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RM</td>
    <td align="right">       24.79</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">189.1-2009 - OFFICE - ELEC/MECHROOM - CZ4-8</td>
    <td align="right">RM</td>
    <td align="right">     14.5313</td>
    <td align="right">        0.00</td>
    <td align="right">      2.9063</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      496.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11.3781</td>
    <td align="right">        5.64</td>
    <td align="right">      5.7797</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      282.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.8856</td>
    <td align="right">        8.96</td>
    <td align="right">      6.9413</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      214.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12.0281</td>
    <td align="right">        3.78</td>
    <td align="right">      4.2463</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">189.1-2009 - OFFICE - CONFERENCE - CZ4-8</td>
    <td align="right">      133.57</td>
    <td align="right">       33.46</td>
    <td align="right">      100.12</td>
    <td align="right">        0.00</td>
    <td align="right">     12.5938</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
  </tr>
  <tr>
    <td align="right">189.1-2009 - OFFICE - CORRIDOR - CZ4-8</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8438</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">189.1-2009 - OFFICE - ELEC/MECHROOM - CZ4-8</td>
    <td align="right">       48.93</td>
    <td align="right">        0.00</td>
    <td align="right">       48.93</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5313</td>
    <td align="right">        0.00</td>
    <td align="right">      2.9063</td>
  </tr>
  <tr>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8</td>
    <td align="right">      150.01</td>
    <td align="right">      100.44</td>
    <td align="right">       49.57</td>
    <td align="right">        0.00</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.56</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">      148.72</td>
    <td align="right">      148.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      496.70</td>
    <td align="right">      282.61</td>
    <td align="right">      214.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-03-16
    00:57:11</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">21-JAN-10:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    21624.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     4827.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     5086.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2583.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      389.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    12886.94</td>
    <td align="right">    21624.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    21624.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     4827.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     5086.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     2583.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      389.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-03-16
    00:57:11</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       89.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       45.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      207.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      155.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       38.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      447.52</td>
    <td align="right">       89.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      316.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      162.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      735.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      548.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      137.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1583.51</td>
    <td align="right">      316.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      180.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       92.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      418.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      312.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       78.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      901.00</td>
    <td align="right">      180.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-03-16
    00:57:11</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 1</td>
    <td align="right">    0.081484</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 2</td>
    <td align="right">    0.058603</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 3</td>
    <td align="right">    0.080072</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 4</td>
    <td align="right">    0.053531</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 5</td>
    <td align="right">    0.058767</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 6</td>
    <td align="right">    0.212456</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">    0.081484</td>
    <td align="right">    0.081484</td>
    <td align="right">    0.081484</td>
    <td align="right">    0.081484</td>
    <td align="right">    0.081484</td>
    <td align="right">    0.081484</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.081484</td>
  </tr>
  <tr>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">    0.058603</td>
    <td align="right">    0.058603</td>
    <td align="right">    0.058603</td>
    <td align="right">    0.058603</td>
    <td align="right">    0.058603</td>
    <td align="right">    0.058603</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.058603</td>
  </tr>
  <tr>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">    0.080072</td>
    <td align="right">    0.080072</td>
    <td align="right">    0.080072</td>
    <td align="right">    0.080072</td>
    <td align="right">    0.080072</td>
    <td align="right">    0.080072</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.080072</td>
  </tr>
  <tr>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">    0.053531</td>
    <td align="right">    0.053531</td>
    <td align="right">    0.053531</td>
    <td align="right">    0.053531</td>
    <td align="right">    0.053531</td>
    <td align="right">    0.053531</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.053531</td>
  </tr>
  <tr>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">    0.058767</td>
    <td align="right">    0.058767</td>
    <td align="right">    0.058767</td>
    <td align="right">    0.058767</td>
    <td align="right">    0.058767</td>
    <td align="right">    0.058767</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.058767</td>
  </tr>
  <tr>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">    0.212456</td>
    <td align="right">    0.212456</td>
    <td align="right">    0.212456</td>
    <td align="right">    0.212456</td>
    <td align="right">    0.212456</td>
    <td align="right">    0.212456</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.212456</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">    0.081484</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">    0.058603</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">    0.080072</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">    0.053531</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">    0.058767</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">    0.212456</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1</td>
    <td align="right">    0.081484</td>
    <td align="right">     2023.45</td>
    <td align="right">    0.701083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2</td>
    <td align="right">    0.058603</td>
    <td align="right">     1455.25</td>
    <td align="right">    0.701083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3</td>
    <td align="right">    0.080072</td>
    <td align="right">     1988.38</td>
    <td align="right">    0.701083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4</td>
    <td align="right">    0.053531</td>
    <td align="right">     1329.31</td>
    <td align="right">    0.701083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5</td>
    <td align="right">    0.058767</td>
    <td align="right">     1459.32</td>
    <td align="right">    0.701083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6</td>
    <td align="right">    0.212456</td>
    <td align="right">     5275.79</td>
    <td align="right">    0.701083</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">     3294.76</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">     2600.96</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">     3335.87</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">     2539.02</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">     2692.46</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">    12503.13</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">    0.081484</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">    0.058603</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">    0.080072</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">    0.053531</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">    0.058767</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">    0.212456</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-03-16
    00:57:11</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">FACE 21</td>
    <td align="right">FACE 45 | FACE 55 | FACE 79 | FACE 65 |</td>
  </tr>
  <tr>
    <td align="right">FACE 26</td>
    <td align="right">FACE 33 | FACE 55 |</td>
  </tr>
  <tr>
    <td align="right">FACE 33</td>
    <td align="right">FACE 26 |</td>
  </tr>
  <tr>
    <td align="right">FACE 38</td>
    <td align="right">FACE 48 | FACE 55 | FACE 79 | FACE 65 |</td>
  </tr>
  <tr>
    <td align="right">FACE 45</td>
    <td align="right">FACE 21 | FACE 79 | FACE 65 |</td>
  </tr>
  <tr>
    <td align="right">FACE 48</td>
    <td align="right">FACE 38 | FACE 55 |</td>
  </tr>
  <tr>
    <td align="right">FACE 55</td>
    <td align="right">FACE 21 | FACE 26 | FACE 38 | FACE 48 | FACE 65 |</td>
  </tr>
  <tr>
    <td align="right">FACE 79</td>
    <td align="right">FACE 21 | FACE 38 | FACE 45 | FACE 65 |</td>
  </tr>
  <tr>
    <td align="right">FACE 65</td>
    <td align="right">FACE 21 | FACE 38 | FACE 45 | FACE 55 | FACE 79 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">FACE 3</td>
    <td align="right">FACE 4 |</td>
  </tr>
  <tr>
    <td align="right">FACE 10</td>
    <td align="right">FACE 11 |</td>
  </tr>
  <tr>
    <td align="right">FACE 18</td>
    <td align="right">FACE 19 |</td>
  </tr>
  <tr>
    <td align="right">FACE 26</td>
    <td align="right">FACE 27 |</td>
  </tr>
  <tr>
    <td align="right">FACE 28</td>
    <td align="right">FACE 29 |</td>
  </tr>
  <tr>
    <td align="right">FACE 39</td>
    <td align="right">FACE 40 |</td>
  </tr>
  <tr>
    <td align="right">FACE 48</td>
    <td align="right">FACE 49 |</td>
  </tr>
  <tr>
    <td align="right">FACE 53</td>
    <td align="right">FACE 54 |</td>
  </tr>
  <tr>
    <td align="right">FACE 86</td>
    <td align="right">FACE 87 |</td>
  </tr>
  <tr>
    <td align="right">FACE 88</td>
    <td align="right">FACE 89 | FACE 90 |</td>
  </tr>
  <tr>
    <td align="right">FACE 91</td>
    <td align="right">FACE 92 |</td>
  </tr>
  <tr>
    <td align="right">FACE 61</td>
    <td align="right">FACE 62 |</td>
  </tr>
  <tr>
    <td align="right">FACE 71</td>
    <td align="right">FACE 72 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-03-16
    00:57:11</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-03-16
    00:57:11</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">23.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">60</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">2.20</td>
    <td align="right">1.08</td>
    <td align="right">3.06</td>
    <td align="right">6.16</td>
    <td align="right">14.26</td>
    <td align="right">20.52</td>
    <td align="right">24.74</td>
    <td align="right">26.02</td>
    <td align="right">23.83</td>
    <td align="right">18.98</td>
    <td align="right">12.49</td>
    <td align="right">6.47</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Shijiazhuang Hebei CHN CSWD WMO#=536980</td>
    <td align="right">38.03</td>
    <td align="right">114.42</td>
    <td align="right">8.00</td>
    <td align="right">81.00</td>
    <td align="right">100356</td>
    <td align="right">1.1928</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building 1</td>
    <td align="right">90.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">8</td>
    <td align="right">93</td>
    <td align="right">14</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.59</td>
    <td align="right">-31.71</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57E-002</td>
    <td align="right">7.13</td>
    <td align="right">-35.30</td>
    <td align="right">-28.12</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">186.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.87</td>
    <td align="right">52.17</td>
    <td align="right">48.46</td>
    <td align="right">3.72</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.59</td>
    <td align="right">-24.62</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57E-002</td>
    <td align="right">7.13</td>
    <td align="right">-28.12</td>
    <td align="right">-21.12</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">181.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">49.57</td>
    <td align="right">25.59</td>
    <td align="right">21.87</td>
    <td align="right">3.72</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.59</td>
    <td align="right">-17.63</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57E-002</td>
    <td align="right">7.13</td>
    <td align="right">-21.12</td>
    <td align="right">-14.13</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">181.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">49.57</td>
    <td align="right">25.75</td>
    <td align="right">22.04</td>
    <td align="right">3.72</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10.63</td>
    <td align="right">-31.71</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.13</td>
    <td align="right">14.13</td>
    <td align="right">-35.30</td>
    <td align="right">-28.12</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">183.65</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.21</td>
    <td align="right">51.84</td>
    <td align="right">47.38</td>
    <td align="right">1.86</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10.65</td>
    <td align="right">-24.62</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.13</td>
    <td align="right">14.17</td>
    <td align="right">-28.12</td>
    <td align="right">-21.12</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">180.14</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">49.25</td>
    <td align="right">25.92</td>
    <td align="right">23.13</td>
    <td align="right">2.79</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10.63</td>
    <td align="right">-17.60</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.13</td>
    <td align="right">14.13</td>
    <td align="right">-21.12</td>
    <td align="right">-14.08</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">180.14</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">49.25</td>
    <td align="right">25.92</td>
    <td align="right">23.13</td>
    <td align="right">2.79</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.75</td>
    <td align="right">-10.63</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.33</td>
    <td align="right">14.17</td>
    <td align="right">-14.08</td>
    <td align="right">-7.18</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">122.37</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">33.46</td>
    <td align="right">25.42</td>
    <td align="right">22.63</td>
    <td align="right">2.79</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6.00</td>
    <td align="right">-7.11</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57E-002</td>
    <td align="right">14.17</td>
    <td align="right">-14.13</td>
    <td align="right">-9.14E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">601.72</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">164.51</td>
    <td align="right">129.27</td>
    <td align="right">113.47</td>
    <td align="right">15.79</td>
    <td align="right">29</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">50.87</td>
    <td align="right">2.6</td>
    <td align="right">19.559</td>
    <td align="right">5.113E-002</td>
    <td align="right">10.656</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">49.57</td>
    <td align="right">2.5</td>
    <td align="right">19.559</td>
    <td align="right">5.113E-002</td>
    <td align="right">10.656</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">49.57</td>
    <td align="right">2.5</td>
    <td align="right">19.559</td>
    <td align="right">5.113E-002</td>
    <td align="right">10.656</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">50.21</td>
    <td align="right">2.8</td>
    <td align="right">17.696</td>
    <td align="right">5.651E-002</td>
    <td align="right">10.656</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">49.25</td>
    <td align="right">2.8</td>
    <td align="right">17.696</td>
    <td align="right">5.651E-002</td>
    <td align="right">10.656</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">49.25</td>
    <td align="right">2.8</td>
    <td align="right">17.696</td>
    <td align="right">5.651E-002</td>
    <td align="right">10.656</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">33.46</td>
    <td align="right">18.0</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">12.594</td>
    <td align="right">3.983</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.576</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">164.51</td>
    <td align="right">54.0</td>
    <td align="right">3.044</td>
    <td align="right">0.329</td>
    <td align="right">12.441</td>
    <td align="right">3.450</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.891</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">49.57</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">5.113E-002</td>
    <td align="right">19.559</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE 1 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">50.87</td>
    <td align="right">2.6</td>
    <td align="right">2.6</td>
    <td align="right">5.113E-002</td>
    <td align="right">19.559</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE 3 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">49.57</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">5.113E-002</td>
    <td align="right">19.559</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE 5 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">49.25</td>
    <td align="right">2.8</td>
    <td align="right">2.8</td>
    <td align="right">5.651E-002</td>
    <td align="right">17.696</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE 6 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">49.25</td>
    <td align="right">2.8</td>
    <td align="right">2.8</td>
    <td align="right">5.651E-002</td>
    <td align="right">17.696</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE 4 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">50.21</td>
    <td align="right">2.8</td>
    <td align="right">2.8</td>
    <td align="right">5.651E-002</td>
    <td align="right">17.696</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AM 189.1-2009 - OFFICE - CONFERENCE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">164.51</td>
    <td align="right">54.0</td>
    <td align="right">53.9</td>
    <td align="right">0.328</td>
    <td align="right">3.053</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">54</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE 7 189.1-2009 - OFFICE - CONFERENCE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">33.46</td>
    <td align="right">18.0</td>
    <td align="right">18.0</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">18</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CD 189.1-2009 - OFFICE - CORRIDOR - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">164.51</td>
    <td align="right">54.0</td>
    <td align="right">0.2</td>
    <td align="right">1.012E-003</td>
    <td align="right">988.195</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">49.57</td>
    <td align="right">2.5</td>
    <td align="right">528.252</td>
    <td align="right">10.656</td>
    <td align="right">208.421</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">528.252</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE 1 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">50.87</td>
    <td align="right">2.6</td>
    <td align="right">542.062</td>
    <td align="right">10.656</td>
    <td align="right">208.421</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">542.062</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE 3 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">49.57</td>
    <td align="right">2.5</td>
    <td align="right">528.252</td>
    <td align="right">10.656</td>
    <td align="right">208.421</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">528.252</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE 5 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">49.25</td>
    <td align="right">2.8</td>
    <td align="right">524.844</td>
    <td align="right">10.656</td>
    <td align="right">188.571</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">524.844</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE 6 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">49.25</td>
    <td align="right">2.8</td>
    <td align="right">524.844</td>
    <td align="right">10.656</td>
    <td align="right">188.571</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">524.844</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE 4 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">50.21</td>
    <td align="right">2.8</td>
    <td align="right">535.068</td>
    <td align="right">10.656</td>
    <td align="right">188.571</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">535.068</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AM 189.1-2009 - OFFICE - CONFERENCE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">164.51</td>
    <td align="right">54.0</td>
    <td align="right">1260.836</td>
    <td align="right">7.664</td>
    <td align="right">23.328</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1260.836</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE 7 189.1-2009 - OFFICE - CONFERENCE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">33.46</td>
    <td align="right">18.0</td>
    <td align="right">421.358</td>
    <td align="right">12.594</td>
    <td align="right">23.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">421.358</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CD 189.1-2009 - OFFICE - CORRIDOR - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">164.51</td>
    <td align="right">54.0</td>
    <td align="right">74.915</td>
    <td align="right">0.455</td>
    <td align="right">1.386</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">74.915</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">HP 189.1-2009 - OFFICE - ELEC/MECHROOM - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">164.51</td>
    <td align="right">54.0</td>
    <td align="right">350.831</td>
    <td align="right">2.133</td>
    <td align="right">6.491</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">350.831</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">RM 189.1-2009 - OFFICE - ELEC/MECHROOM - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">164.51</td>
    <td align="right">54.0</td>
    <td align="right">360.187</td>
    <td align="right">2.189</td>
    <td align="right">6.664</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">360.187</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">49.57</td>
    <td align="right">2.5</td>
    <td align="right">341.496</td>
    <td align="right">6.889</td>
    <td align="right">134.737</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">341.496</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE 1 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">50.87</td>
    <td align="right">2.6</td>
    <td align="right">350.424</td>
    <td align="right">6.889</td>
    <td align="right">134.737</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">350.424</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE 3 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">49.57</td>
    <td align="right">2.5</td>
    <td align="right">341.496</td>
    <td align="right">6.889</td>
    <td align="right">134.737</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">341.496</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE 5 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">49.25</td>
    <td align="right">2.8</td>
    <td align="right">376.403</td>
    <td align="right">7.642</td>
    <td align="right">135.238</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.403</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE 6 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">49.25</td>
    <td align="right">2.8</td>
    <td align="right">376.403</td>
    <td align="right">7.642</td>
    <td align="right">135.238</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.403</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE 4 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">50.21</td>
    <td align="right">2.8</td>
    <td align="right">383.735</td>
    <td align="right">7.642</td>
    <td align="right">135.238</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">383.735</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AM 189.1-2009 - OFFICE - CONFERENCE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">164.51</td>
    <td align="right">54.0</td>
    <td align="right">398.726</td>
    <td align="right">2.424</td>
    <td align="right">7.377</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">398.726</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE 7 189.1-2009 - OFFICE - CONFERENCE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">33.46</td>
    <td align="right">18.0</td>
    <td align="right">133.250</td>
    <td align="right">3.983</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">133.250</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CD 189.1-2009 - OFFICE - CORRIDOR - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">164.51</td>
    <td align="right">54.0</td>
    <td align="right">26.636</td>
    <td align="right">0.162</td>
    <td align="right">0.493</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">26.636</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">HP 189.1-2009 - OFFICE - ELEC/MECHROOM - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">164.51</td>
    <td align="right">54.0</td>
    <td align="right">70.166</td>
    <td align="right">0.427</td>
    <td align="right">1.298</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">70.166</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">RM 189.1-2009 - OFFICE - ELEC/MECHROOM - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">164.51</td>
    <td align="right">54.0</td>
    <td align="right">72.037</td>
    <td align="right">0.438</td>
    <td align="right">1.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">72.037</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">49.57</td>
    <td align="right">2.5</td>
    <td align="right">1.703E-002</td>
    <td align="right">3.435E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.338</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE 1 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">50.87</td>
    <td align="right">2.6</td>
    <td align="right">2.335E-002</td>
    <td align="right">4.590E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.452</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE 3 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">49.57</td>
    <td align="right">2.5</td>
    <td align="right">1.707E-002</td>
    <td align="right">3.443E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.339</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE 5 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">49.25</td>
    <td align="right">2.8</td>
    <td align="right">1.703E-002</td>
    <td align="right">3.458E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.340</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE 6 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">49.25</td>
    <td align="right">2.8</td>
    <td align="right">1.703E-002</td>
    <td align="right">3.458E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.340</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE 4 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">50.21</td>
    <td align="right">2.8</td>
    <td align="right">2.371E-002</td>
    <td align="right">4.722E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.465</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AM 189.1-2009 - OFFICE - CONFERENCE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">164.51</td>
    <td align="right">54.0</td>
    <td align="right">4.614E-002</td>
    <td align="right">2.804E-004</td>
    <td align="right">1.570E-004</td>
    <td align="right">0.276</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE 7 189.1-2009 - OFFICE - CONFERENCE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">33.46</td>
    <td align="right">18.0</td>
    <td align="right">1.334E-002</td>
    <td align="right">3.987E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.392</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CD 189.1-2009 - OFFICE - CORRIDOR - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">164.51</td>
    <td align="right">54.0</td>
    <td align="right">3.542E-003</td>
    <td align="right">2.153E-005</td>
    <td align="right">1.206E-005</td>
    <td align="right">2.119E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">HP 189.1-2009 - OFFICE - ELEC/MECHROOM - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">164.51</td>
    <td align="right">54.0</td>
    <td align="right">8.350E-003</td>
    <td align="right">5.075E-005</td>
    <td align="right">2.842E-005</td>
    <td align="right">4.995E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">RM 189.1-2009 - OFFICE - ELEC/MECHROOM - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">164.51</td>
    <td align="right">54.0</td>
    <td align="right">8.533E-003</td>
    <td align="right">5.187E-005</td>
    <td align="right">2.905E-005</td>
    <td align="right">5.105E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE 1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE 2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE 4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone THERMAL ZONE 5</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone THERMAL ZONE 6</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone THERMAL ZONE 7</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE 1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE 2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE 4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone THERMAL ZONE 5</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone THERMAL ZONE 6</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone THERMAL ZONE 7</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">Cooling</td>
    <td align="right">772.69002</td>
    <td align="right">888.59352</td>
    <td align="right">4.57161E-002</td>
    <td align="right">5.25735E-002</td>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">34.56600</td>
    <td align="right">1.14506E-002</td>
    <td align="right">50.86790</td>
    <td align="right">2.60080</td>
    <td align="right">3.06861E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">Heating</td>
    <td align="right">1322.17489</td>
    <td align="right">1652.71861</td>
    <td align="right">6.51876E-002</td>
    <td align="right">8.14845E-002</td>
    <td align="right">SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.74922E-003</td>
    <td align="right">50.86790</td>
    <td align="right">2.60080</td>
    <td align="right">3.06861E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">Cooling</td>
    <td align="right">680.63970</td>
    <td align="right">782.73565</td>
    <td align="right">4.02696E-002</td>
    <td align="right">4.63101E-002</td>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">34.56600</td>
    <td align="right">1.14506E-002</td>
    <td align="right">49.57190</td>
    <td align="right">2.53454</td>
    <td align="right">2.99042E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">Heating</td>
    <td align="right">950.79373</td>
    <td align="right">1188.49217</td>
    <td align="right">4.68825E-002</td>
    <td align="right">5.86031E-002</td>
    <td align="right">SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.74922E-003</td>
    <td align="right">49.57190</td>
    <td align="right">2.53454</td>
    <td align="right">2.99042E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">Cooling</td>
    <td align="right">653.78494</td>
    <td align="right">751.85269</td>
    <td align="right">3.86837E-002</td>
    <td align="right">4.44862E-002</td>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">33.75600</td>
    <td align="right">1.14492E-002</td>
    <td align="right">50.21154</td>
    <td align="right">2.83748</td>
    <td align="right">3.34785E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">Heating</td>
    <td align="right">1299.26948</td>
    <td align="right">1624.08685</td>
    <td align="right">6.40577E-002</td>
    <td align="right">8.00721E-002</td>
    <td align="right">SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.74922E-003</td>
    <td align="right">50.21154</td>
    <td align="right">2.83748</td>
    <td align="right">3.34785E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">Cooling</td>
    <td align="right">526.74968</td>
    <td align="right">605.76213</td>
    <td align="right">3.11660E-002</td>
    <td align="right">3.58408E-002</td>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">33.75600</td>
    <td align="right">1.14492E-002</td>
    <td align="right">49.25208</td>
    <td align="right">2.78326</td>
    <td align="right">3.28388E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">Heating</td>
    <td align="right">868.50936</td>
    <td align="right">1085.63670</td>
    <td align="right">4.28251E-002</td>
    <td align="right">5.35314E-002</td>
    <td align="right">SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.74922E-003</td>
    <td align="right">49.25208</td>
    <td align="right">2.78326</td>
    <td align="right">3.28388E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">Cooling</td>
    <td align="right">601.46986</td>
    <td align="right">691.69033</td>
    <td align="right">3.55876E-002</td>
    <td align="right">4.09258E-002</td>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">33.75600</td>
    <td align="right">1.14492E-002</td>
    <td align="right">49.25208</td>
    <td align="right">2.78326</td>
    <td align="right">3.28388E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">Heating</td>
    <td align="right">953.45380</td>
    <td align="right">1191.81725</td>
    <td align="right">4.70136E-002</td>
    <td align="right">5.87670E-002</td>
    <td align="right">SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.74922E-003</td>
    <td align="right">49.25208</td>
    <td align="right">2.78326</td>
    <td align="right">3.28388E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">Cooling</td>
    <td align="right">1209.89367</td>
    <td align="right">1391.37772</td>
    <td align="right">7.18523E-002</td>
    <td align="right">0.21246</td>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">33.75600</td>
    <td align="right">1.14492E-002</td>
    <td align="right">33.45764</td>
    <td align="right">18.00675</td>
    <td align="right">0.21246</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">Heating</td>
    <td align="right">894.90374</td>
    <td align="right">1118.62968</td>
    <td align="right">4.41253E-002</td>
    <td align="right">0.21246</td>
    <td align="right">SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.74922E-003</td>
    <td align="right">33.45764</td>
    <td align="right">18.00675</td>
    <td align="right">0.21246</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1164.19</td>
    <td align="right">5.25735E-002</td>
    <td align="right">5.25735E-002</td>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3294.76</td>
    <td align="right">8.14845E-002</td>
    <td align="right">8.14845E-002</td>
    <td align="right">SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1052.72</td>
    <td align="right">4.63101E-002</td>
    <td align="right">4.63101E-002</td>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">2600.96</td>
    <td align="right">5.86031E-002</td>
    <td align="right">5.86031E-002</td>
    <td align="right">SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1023.77</td>
    <td align="right">4.44862E-002</td>
    <td align="right">4.44862E-002</td>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3335.87</td>
    <td align="right">8.00721E-002</td>
    <td align="right">8.00721E-002</td>
    <td align="right">SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">874.70</td>
    <td align="right">3.58408E-002</td>
    <td align="right">3.58408E-002</td>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">2539.02</td>
    <td align="right">5.35314E-002</td>
    <td align="right">5.35314E-002</td>
    <td align="right">SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">959.18</td>
    <td align="right">4.09258E-002</td>
    <td align="right">4.09258E-002</td>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">2692.46</td>
    <td align="right">5.87670E-002</td>
    <td align="right">5.87670E-002</td>
    <td align="right">SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">5336.37</td>
    <td align="right">0.21246</td>
    <td align="right">0.21246</td>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">12503.13</td>
    <td align="right">0.21246</td>
    <td align="right">0.21246</td>
    <td align="right">SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.14845E-002</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.86031E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.00721E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.35314E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.87670E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.21246</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">8.14845E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">8.14845E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">8.14845E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.14845E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.14845E-002</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">8.14845E-002</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">5.86031E-002</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">5.86031E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.86031E-002</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.86031E-002</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.86031E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.86031E-002</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">8.00721E-002</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">8.00721E-002</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">8.00721E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.00721E-002</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.00721E-002</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">8.00721E-002</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">5.35314E-002</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">5.35314E-002</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.35314E-002</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.35314E-002</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.35314E-002</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.35314E-002</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">5.87670E-002</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">5.87670E-002</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.87670E-002</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.87670E-002</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.87670E-002</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.87670E-002</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.21246</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.21246</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.21246</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.21246</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.21246</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.21246</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.14845E-002</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.86031E-002</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.00721E-002</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.35314E-002</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 4</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.87670E-002</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACKAGED ROOFTOP AIR CONDITIONER 5</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21246</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.14845E-002</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.14845E-002</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2023.45409</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70108</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3294.76474</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.14845E-002</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.86031E-002</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.86031E-002</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1455.25412</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70108</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2600.96316</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.86031E-002</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.00721E-002</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.00721E-002</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1988.38147</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70108</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3335.86990</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.00721E-002</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.35314E-002</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.35314E-002</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1329.31186</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70108</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2539.02239</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.35314E-002</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.87670E-002</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.87670E-002</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1459.32466</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70108</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2692.46422</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.87670E-002</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.21246</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21246</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5275.78819</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70108</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12503.12924</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21246</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1</td>
    <td align="right">1960.1</td>
    <td align="right">2.66</td>
    <td align="right">9.07</td>
    <td align="right">9.63</td>
    <td align="right">9.11</td>
    <td align="right">9.52</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1</td>
    <td align="right">1947.0</td>
    <td align="right">2.59</td>
    <td align="right">8.85</td>
    <td align="right">9.40</td>
    <td align="right">9.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2</td>
    <td align="right">1409.7</td>
    <td align="right">2.66</td>
    <td align="right">9.07</td>
    <td align="right">9.63</td>
    <td align="right">9.11</td>
    <td align="right">9.52</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2</td>
    <td align="right">1400.3</td>
    <td align="right">2.59</td>
    <td align="right">8.85</td>
    <td align="right">9.40</td>
    <td align="right">9.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3</td>
    <td align="right">1926.1</td>
    <td align="right">2.66</td>
    <td align="right">9.07</td>
    <td align="right">9.63</td>
    <td align="right">9.11</td>
    <td align="right">9.52</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3</td>
    <td align="right">1913.2</td>
    <td align="right">2.59</td>
    <td align="right">8.85</td>
    <td align="right">9.40</td>
    <td align="right">9.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4</td>
    <td align="right">1287.7</td>
    <td align="right">2.66</td>
    <td align="right">9.07</td>
    <td align="right">9.63</td>
    <td align="right">9.11</td>
    <td align="right">9.52</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4</td>
    <td align="right">1279.1</td>
    <td align="right">2.59</td>
    <td align="right">8.85</td>
    <td align="right">9.40</td>
    <td align="right">9.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5</td>
    <td align="right">1413.6</td>
    <td align="right">2.66</td>
    <td align="right">9.07</td>
    <td align="right">9.63</td>
    <td align="right">9.11</td>
    <td align="right">9.52</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5</td>
    <td align="right">1404.2</td>
    <td align="right">2.59</td>
    <td align="right">8.85</td>
    <td align="right">9.40</td>
    <td align="right">9.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6</td>
    <td align="right">5110.6</td>
    <td align="right">2.66</td>
    <td align="right">9.07</td>
    <td align="right">9.63</td>
    <td align="right">9.11</td>
    <td align="right">9.52</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6</td>
    <td align="right">5076.4</td>
    <td align="right">2.59</td>
    <td align="right">8.85</td>
    <td align="right">9.40</td>
    <td align="right">9.14</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SHIJIAZHUANG ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SHIJIAZHUANG ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">5</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">35.70</td>
    <td align="right">8.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.20</td>
    <td align="right">{C}</td>
    <td align="right">100356</td>
    <td align="right">160</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">29.80</td>
    <td align="right">8.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">25.90</td>
    <td align="right">{C}</td>
    <td align="right">100356</td>
    <td align="right">160</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">31.10</td>
    <td align="right">8.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Enthalpy</td>
    <td align="right">86000.00</td>
    <td align="right">{J/kgDryAir}</td>
    <td align="right">100356</td>
    <td align="right">160</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">31.20</td>
    <td align="right">8.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">27.00</td>
    <td align="right">{C}</td>
    <td align="right">100356</td>
    <td align="right">160</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">-9.10</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-9.10</td>
    <td align="right">{C}</td>
    <td align="right">100356</td>
    <td align="right">0</td>
    <td align="right">1.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">1.00</td>
    <td align="right">{C}</td>
    <td align="right">100356</td>
    <td align="right">0</td>
    <td align="right">7.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">1.40</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">-26.30</td>
    <td align="right">{C}</td>
    <td align="right">100356</td>
    <td align="right">0</td>
    <td align="right">1.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.9356579831E-004</td>
    <td align="right">3.1743118627E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5001592438E-002</td>
    <td align="right">4.9307826295E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.3894920852E-004</td>
    <td align="right">3.3986131745E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1227410197</td>
    <td align="right">7.0045442778E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">0.1675029782</td>
    <td align="right">7.2049929993E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.5538656107E-004</td>
    <td align="right">3.4693412425E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4740763455E-002</td>
    <td align="right">6.1557537932E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.2491273598E-004</td>
    <td align="right">3.8832784489E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1016356514</td>
    <td align="right">8.8966304810E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.4699549767E-004</td>
    <td align="right">4.3255354269E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1626693575E-002</td>
    <td align="right">7.8270742311E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">1.9841450287E-003</td>
    <td align="right">2.9114685263E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1778474476</td>
    <td align="right">0.3634460767</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">0.2959716871</td>
    <td align="right">0.3073792948</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">4.1731738736E-002</td>
    <td align="right">8.9608747493E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2207534915</td>
    <td align="right">0.2701570757</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">5.3577214537E-002</td>
    <td align="right">9.3148039536E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2286337426</td>
    <td align="right">0.3026980164</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">0.2040118089</td>
    <td align="right">9.6757828287E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">4.0030504646E-002</td>
    <td align="right">9.0509961049E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1752826700</td>
    <td align="right">0.2629670558</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">5.3870036163E-002</td>
    <td align="right">0.1043733382</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1620898518</td>
    <td align="right">0.3247878069</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">4.8762057877E-002</td>
    <td align="right">0.1018700901</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1552405692</td>
    <td align="right">0.2324107276</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">0.2074922990</td>
    <td align="right">0.4469893137</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1332831552</td>
    <td align="right">0.3795769945</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">0.3595737074</td>
    <td align="right">0.4117801749</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">1.1293696226E-002</td>
    <td align="right">2.8481364323E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2478686452</td>
    <td align="right">0.2685224072</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.4320150539E-002</td>
    <td align="right">5.8237138440E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2301202362</td>
    <td align="right">0.2311793583</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.1947633424</td>
    <td align="right">9.0031062408E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">8.4526214613E-003</td>
    <td align="right">2.2912445911E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1927929567</td>
    <td align="right">0.2198968312</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">2.4219572289E-002</td>
    <td align="right">5.8635385535E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1778462340</td>
    <td align="right">0.2293332744</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">1.8060047421E-002</td>
    <td align="right">4.6845363735E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1782506890</td>
    <td align="right">0.2022904570</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.1344397251</td>
    <td align="right">0.3066749128</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1676583994</td>
    <td align="right">0.5436687843</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.3441629117</td>
    <td align="right">0.3887694481</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">8.5708938144E-003</td>
    <td align="right">2.2877266529E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2473404043</td>
    <td align="right">0.2426525639</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.2492674943E-002</td>
    <td align="right">5.4444775099E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2345356067</td>
    <td align="right">0.2405717958</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">0.1940910607</td>
    <td align="right">8.9497601440E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">6.5078995706E-003</td>
    <td align="right">1.7565111392E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1957803253</td>
    <td align="right">0.2202780399</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.2153751977E-002</td>
    <td align="right">5.4645912864E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1805197993</td>
    <td align="right">0.2278202559</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.5886221224E-002</td>
    <td align="right">4.1859686733E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1815162769</td>
    <td align="right">0.2067601495</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">0.1288114262</td>
    <td align="right">0.2940298538</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1727851421</td>
    <td align="right">0.5555536767</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">0.3429967464</td>
    <td align="right">0.3869479589</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.9984014443E-015</td>
    <td align="right">1.6467268631E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0374893941E-002</td>
    <td align="right">0.1736559143</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.4802973662E-015</td>
    <td align="right">1.4198513545E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4808183594E-002</td>
    <td align="right">0.1779058595</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">0.1431561245</td>
    <td align="right">0.2512191103</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.6283271028E-015</td>
    <td align="right">1.6942777762E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2930191218E-002</td>
    <td align="right">0.1832713680</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.7023419711E-015</td>
    <td align="right">1.3052664200E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9527469077E-002</td>
    <td align="right">0.2068710596</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.3322676296E-015</td>
    <td align="right">1.2819751243E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6077938596E-002</td>
    <td align="right">0.1771531668</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.2204460493E-015</td>
    <td align="right">2.0671227757E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6442776426E-002</td>
    <td align="right">0.1347310753</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">0.1563963438</td>
    <td align="right">0.2561170657</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">2.1464311809E-015</td>
    <td align="right">1.8474087407E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7107649375E-002</td>
    <td align="right">0.2366064355</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1.5543122345E-015</td>
    <td align="right">1.0648885159E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.7771240905E-002</td>
    <td align="right">0.2986865249</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">9.3720003373E-002</td>
    <td align="right">0.1698162489</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">2.3684757859E-015</td>
    <td align="right">1.5096130312E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2131428627E-002</td>
    <td align="right">0.2565916397</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">2.2204460493E-015</td>
    <td align="right">1.3807294646E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1013067064</td>
    <td align="right">0.3719362457</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1.2582527612E-015</td>
    <td align="right">1.4023815680E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2693372170E-002</td>
    <td align="right">0.3080574182</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1.5543122345E-015</td>
    <td align="right">1.5648500652E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5832335411E-002</td>
    <td align="right">0.1959570351</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">0.1020367183</td>
    <td align="right">0.1721624412</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">2.0724163126E-015</td>
    <td align="right">1.5943290561E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0080152567E-002</td>
    <td align="right">0.1723801379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">1.4802973662E-015</td>
    <td align="right">1.2206844796E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8308911405E-002</td>
    <td align="right">0.1910477426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">8.3315347369E-002</td>
    <td align="right">0.1491267550</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">1.1842378929E-015</td>
    <td align="right">9.8191818835E-016</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3031304329E-002</td>
    <td align="right">0.1832234495</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">1.8503717077E-015</td>
    <td align="right">1.2003194542E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4091718264E-002</td>
    <td align="right">0.2241200005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">1.8503717077E-015</td>
    <td align="right">1.3052664200E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0422631190E-002</td>
    <td align="right">0.1932791617</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">1.7023419711E-015</td>
    <td align="right">1.4931937910E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7397838834E-002</td>
    <td align="right">0.1393979742</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: SHIJIAZHUANG ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">9.0393478222E-002</td>
    <td align="right">0.1480148583</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.1912691654E-002</td>
    <td align="right">0.1063227054</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5088563516</td>
    <td align="right">0.6899694579</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4717200965E-002</td>
    <td align="right">0.1146385623</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6690482871</td>
    <td align="right">15.1301599969</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2089763433</td>
    <td align="right">0.1126845895</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5817733896E-002</td>
    <td align="right">5.5436613769E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5104942771</td>
    <td align="right">4.1308333724</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9579283638E-002</td>
    <td align="right">4.3749375039E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8211433579</td>
    <td align="right">10.6402232582</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6785627307E-002</td>
    <td align="right">3.9828868359E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7183093604</td>
    <td align="right">1.2160282409</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.5411884400E-005</td>
    <td align="right">5.5136576005E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5997287769</td>
    <td align="right">1.1351909561</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2154029138</td>
    <td align="right">0.1088792748</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-03-16
    00:57:11</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">      727.89</td>
    <td align="right">       43.91</td>
    <td align="right">        0.00</td>
    <td align="right">       66.28</td>
    <td align="right">       80.26</td>
    <td align="right">      918.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-03-16
    00:57:11</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     8515.00</td>
    <td align="right">      245.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8736.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     8286.00</td>
    <td align="right">      451.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8738.00</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8742.00</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8745.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     8395.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     7700.00</td>
    <td align="right">      615.00</td>
    <td align="right">      444.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7700.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8745.00</td>
    <td align="right">      615.00</td>
    <td align="right">      444.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8482.12</td>
    <td align="right">      219.38</td>
    <td align="right">       58.38</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    67857.00</td>
    <td align="right">     1755.00</td>
    <td align="right">      467.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     6390.69</td>
    <td align="right">      357.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     6558.88</td>
    <td align="right">       17.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     5790.41</td>
    <td align="right">      743.89</td>
    <td align="right">       42.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     7345.67</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     7204.05</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     7207.95</td>
    <td align="right">       14.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">    26197.12</td>
    <td align="right">      957.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">      323.52</td>
    <td align="right">       58.92</td>
    <td align="right">       49.43</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      323.52</td>
    <td align="right">       14.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    26197.12</td>
    <td align="right">      957.06</td>
    <td align="right">       49.43</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8377.29</td>
    <td align="right">      273.06</td>
    <td align="right">       11.47</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    67018.30</td>
    <td align="right">     2184.51</td>
    <td align="right">       91.75</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     5021.00</td>
    <td align="right">      231.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     5232.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     4778.00</td>
    <td align="right">      451.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     5237.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     5235.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     5238.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     5025.00</td>
    <td align="right">      227.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     4192.00</td>
    <td align="right">      615.00</td>
    <td align="right">      444.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     4192.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     5238.00</td>
    <td align="right">      615.00</td>
    <td align="right">      444.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4994.75</td>
    <td align="right">      198.75</td>
    <td align="right">       58.38</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    39958.00</td>
    <td align="right">     1590.00</td>
    <td align="right">      467.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     7012.00</td>
    <td align="right">     1748.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     7536.00</td>
    <td align="right">     1224.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     6341.00</td>
    <td align="right">     2367.00</td>
    <td align="right">       52.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     7572.00</td>
    <td align="right">     1188.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     7403.00</td>
    <td align="right">     1357.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     7500.00</td>
    <td align="right">     1260.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     7333.00</td>
    <td align="right">     1418.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     5410.00</td>
    <td align="right">     2738.00</td>
    <td align="right">      596.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     5410.00</td>
    <td align="right">     1188.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     7572.00</td>
    <td align="right">     2738.00</td>
    <td align="right">      596.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7013.38</td>
    <td align="right">     1662.50</td>
    <td align="right">       82.12</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    56107.00</td>
    <td align="right">    13300.00</td>
    <td align="right">      657.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     5472.35</td>
    <td align="right">     1276.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     6002.05</td>
    <td align="right">      574.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     4332.67</td>
    <td align="right">     2154.74</td>
    <td align="right">       89.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     6896.21</td>
    <td align="right">      466.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     6383.41</td>
    <td align="right">      838.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     6524.52</td>
    <td align="right">      697.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">    23870.65</td>
    <td align="right">     3279.03</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">      212.79</td>
    <td align="right">      154.89</td>
    <td align="right">       62.30</td>
    <td align="right">        1.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      212.79</td>
    <td align="right">      154.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    23870.65</td>
    <td align="right">     3279.03</td>
    <td align="right">       89.22</td>
    <td align="right">        1.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7461.83</td>
    <td align="right">     1180.25</td>
    <td align="right">       19.50</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    59694.65</td>
    <td align="right">     9442.02</td>
    <td align="right">      156.02</td>
    <td align="right">        1.99</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     4214.00</td>
    <td align="right">     1038.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     4650.00</td>
    <td align="right">      602.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     3545.00</td>
    <td align="right">     1655.00</td>
    <td align="right">       52.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     4732.00</td>
    <td align="right">      520.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     4529.00</td>
    <td align="right">      723.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     4606.00</td>
    <td align="right">      646.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     4499.00</td>
    <td align="right">      752.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     2671.00</td>
    <td align="right">     1969.00</td>
    <td align="right">      596.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     2671.00</td>
    <td align="right">      520.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4732.00</td>
    <td align="right">     1969.00</td>
    <td align="right">      596.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4180.75</td>
    <td align="right">      988.12</td>
    <td align="right">       81.12</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    33446.00</td>
    <td align="right">     7905.00</td>
    <td align="right">      649.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     1436.00</td>
    <td align="right">      122.50</td>
    <td align="right">      320.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     1291.00</td>
    <td align="right">      100.37</td>
    <td align="right">      269.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">      849.00</td>
    <td align="right">       29.15</td>
    <td align="right">       92.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     1435.00</td>
    <td align="right">      126.98</td>
    <td align="right">      312.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     1369.00</td>
    <td align="right">      109.80</td>
    <td align="right">      284.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     1321.00</td>
    <td align="right">      107.85</td>
    <td align="right">      274.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     2253.00</td>
    <td align="right">     2088.78</td>
    <td align="right">      771.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     2156.00</td>
    <td align="right">      853.96</td>
    <td align="right">      258.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">      849.00</td>
    <td align="right">       29.15</td>
    <td align="right">       92.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">     2253.00</td>
    <td align="right">     2088.78</td>
    <td align="right">      771.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">     1513.75</td>
    <td align="right">      442.42</td>
    <td align="right">      322.50</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">    12110.00</td>
    <td align="right">     3539.39</td>
    <td align="right">     2580.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">    17520.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    17520.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     9855.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    78840.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">      548.86</td>
    <td align="right">     1065.59</td>
    <td align="right">      548.86</td>
    <td align="right">       39.40</td>
    <td align="right">       72.82</td>
    <td align="right">       39.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     1277.54</td>
    <td align="right">     2565.41</td>
    <td align="right">     1277.00</td>
    <td align="right">       41.45</td>
    <td align="right">       77.93</td>
    <td align="right">       41.44</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">      667.23</td>
    <td align="right">     1518.36</td>
    <td align="right">      667.23</td>
    <td align="right">       34.15</td>
    <td align="right">       72.36</td>
    <td align="right">       34.15</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     1541.25</td>
    <td align="right">     3467.90</td>
    <td align="right">     1541.25</td>
    <td align="right">       41.53</td>
    <td align="right">       85.74</td>
    <td align="right">       41.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     1380.14</td>
    <td align="right">     3014.76</td>
    <td align="right">     1378.77</td>
    <td align="right">       39.78</td>
    <td align="right">       77.71</td>
    <td align="right">       39.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">      293.04</td>
    <td align="right">     1962.82</td>
    <td align="right">      289.83</td>
    <td align="right">       55.76</td>
    <td align="right">      356.39</td>
    <td align="right">       55.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     1541.25</td>
    <td align="right">     3467.90</td>
    <td align="right">     1541.25</td>
    <td align="right">       55.76</td>
    <td align="right">      356.39</td>
    <td align="right">       55.67</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      713.51</td>
    <td align="right">     1699.36</td>
    <td align="right">      712.87</td>
    <td align="right">       31.51</td>
    <td align="right">       92.87</td>
    <td align="right">       31.49</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     5708.06</td>
    <td align="right">    13594.86</td>
    <td align="right">     5702.93</td>
    <td align="right">      252.09</td>
    <td align="right">      742.97</td>
    <td align="right">      251.91</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-03-16
    00:57:11</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      35.70</td>
    <td align="right">       8.10</td>
    <td align="right">      22.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.60</td>
    <td align="right">     160.00</td>
  </tr>
  <tr>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">      29.80</td>
    <td align="right">       8.10</td>
    <td align="right">      25.90</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       2.60</td>
    <td align="right">     160.00</td>
  </tr>
  <tr>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">      31.10</td>
    <td align="right">       8.10</td>
    <td align="right">   86000.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">       2.60</td>
    <td align="right">     160.00</td>
  </tr>
  <tr>
    <td align="right">SHIJIAZHUANG ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      31.20</td>
    <td align="right">       8.10</td>
    <td align="right">      27.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.60</td>
    <td align="right">     160.00</td>
  </tr>
  <tr>
    <td align="right">SHIJIAZHUANG ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -9.10</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SHIJIAZHUANG ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       7.90</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SHIJIAZHUANG ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">       1.40</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.30</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-03-16
    00:57:11</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FACE 2</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 3</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">      26.25</td>
    <td align="right">      22.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 0</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      50.87</td>
    <td align="right">      50.87</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 1</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      50.87</td>
    <td align="right">      50.87</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 10</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">      25.59</td>
    <td align="right">      21.87</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 7</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      49.57</td>
    <td align="right">      49.57</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 8</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      49.57</td>
    <td align="right">      49.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 18</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">      25.59</td>
    <td align="right">      21.87</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 21</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 15</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      49.57</td>
    <td align="right">      49.57</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 16</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      49.57</td>
    <td align="right">      49.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 26</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">      26.25</td>
    <td align="right">      24.40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 28</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">      25.59</td>
    <td align="right">      22.98</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 23</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      50.21</td>
    <td align="right">      50.21</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 24</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      50.21</td>
    <td align="right">      50.21</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 33</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 38</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 39</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">      25.59</td>
    <td align="right">      22.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 31</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      49.25</td>
    <td align="right">      49.25</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 32</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      49.25</td>
    <td align="right">      49.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 45</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 48</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">      25.75</td>
    <td align="right">      22.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 41</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      49.25</td>
    <td align="right">      49.25</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 42</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      49.25</td>
    <td align="right">      49.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 53</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">      25.25</td>
    <td align="right">      22.46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 55</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 50</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      33.46</td>
    <td align="right">      33.46</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 51</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      33.46</td>
    <td align="right">      33.46</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 86</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">      25.92</td>
    <td align="right">      22.20</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 88</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">      51.67</td>
    <td align="right">      46.10</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 91</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">      25.92</td>
    <td align="right">      23.13</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 81</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">     100.12</td>
    <td align="right">     100.12</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 82</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">     100.12</td>
    <td align="right">     100.12</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 79</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 73</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      15.47</td>
    <td align="right">      15.47</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 74</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      15.47</td>
    <td align="right">      15.47</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 61</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">      12.54</td>
    <td align="right">      10.68</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 65</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 58</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      24.14</td>
    <td align="right">      24.14</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 59</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      24.14</td>
    <td align="right">      24.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 71</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 4</td>
    <td align="right">       0.08</td>
    <td align="right">      0.510</td>
    <td align="right">      0.553</td>
    <td align="right">      12.88</td>
    <td align="right">      11.02</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 66</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">       0.15</td>
    <td align="right">      2.945</td>
    <td align="right">      5.634</td>
    <td align="right">      24.79</td>
    <td align="right">      24.79</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 67</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.223</td>
    <td align="right">      0.230</td>
    <td align="right">      24.79</td>
    <td align="right">      24.79</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FACE 5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      26.25</td>
    <td align="right">      26.25</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 12</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 13</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.42</td>
    <td align="right">      25.42</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 14</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 17</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 20</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.75</td>
    <td align="right">      25.75</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 22</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.59</td>
    <td align="right">      25.59</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 25</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.59</td>
    <td align="right">      25.59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 30</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      26.25</td>
    <td align="right">      26.25</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 34</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.59</td>
    <td align="right">      25.59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 35</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 36</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.42</td>
    <td align="right">      25.42</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 37</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.59</td>
    <td align="right">      25.59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 43</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.59</td>
    <td align="right">      25.59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 44</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.59</td>
    <td align="right">      25.59</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 46</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">       8.03</td>
    <td align="right">       8.03</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 47</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      17.56</td>
    <td align="right">      17.56</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 52</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      17.73</td>
    <td align="right">      17.73</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 56</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      17.56</td>
    <td align="right">      17.56</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 57</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.25</td>
    <td align="right">      25.25</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 83</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      17.73</td>
    <td align="right">      17.73</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 84</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">       8.19</td>
    <td align="right">       8.19</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 85</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.75</td>
    <td align="right">      25.75</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 75</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      12.88</td>
    <td align="right">      12.88</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 76</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">       8.19</td>
    <td align="right">       8.19</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 77</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.25</td>
    <td align="right">      25.25</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 78</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">       8.03</td>
    <td align="right">       8.03</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 80</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      12.37</td>
    <td align="right">      12.37</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 60</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.75</td>
    <td align="right">      25.75</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 63</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      25.75</td>
    <td align="right">      25.75</td>
